<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Test Certificate of HT Switchgear Panel</title>
    <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;600;700&family=Roboto+Mono&display=swap" rel="stylesheet">
    <style>
        :root { --primary-color: #003366; --secondary-color: #007bb8; --border-color: #333; --bg-color: #f4f7f9; --page-bg: #ffffff; --text-color: #1a1a1a; }
        * { box-sizing: border-box; -webkit-print-color-adjust: exact; }
        body { font-family: 'Inter', sans-serif; background-color: var(--bg-color); color: var(--text-color); margin: 0; padding: 40px 20px; display: flex; flex-direction: column; align-items: center; gap: 40px; }
        .page-container { width: 100%; max-width: 900px; display: flex; flex-direction: column; gap: 50px; }
        .report-page { background: var(--page-bg); padding: 40px; min-height: 297mm; box-shadow: 0 10px 30px rgba(0,0,0,0.1); border-radius: 4px; position: relative; width: 100%; }
        .header { display: flex; justify-content: space-between; align-items: center; margin-bottom: 20px; }
        .siemens-logo { font-family: 'Inter', sans-serif; font-weight: 900; font-size: 24px; color: #00828a; letter-spacing: -1px; line-height: 1; }
        .siemens-sub { font-size: 8px; color: #666; text-transform: uppercase; }
        table { width: 100%; border-collapse: collapse; margin-bottom: 15px; font-size: 11px; }
        th, td { border: 1px solid var(--border-color); padding: 6px 8px; text-align: left; }
        .main-title-cell { text-transform: uppercase; font-size: 14px; padding: 10px !important; background-color: #fff; }
        .section-header { font-size: 12px; font-weight: 700; margin: 15px 0 5px 0; }
        .bg-gray { background-color: #f9f9f9; }
        .text-center { text-align: center; }
        .font-bold { font-weight: 600; }
        [contenteditable="true"] { outline: none; min-height: 1.2em; cursor: text; }
        [contenteditable="true"]:hover { background-color: rgba(0, 123, 184, 0.05); }
        [contenteditable="true"]:focus { background-color: #fff; box-shadow: inset 0 0 0 1px var(--secondary-color); }
        .info-table td { width: 15%; }
        .info-table td:nth-child(even) { width: 35%; }
        @media print { body { background: none; padding: 0; gap: 0; } .report-page { box-shadow: none; margin: 0; padding: 10mm; page-break-after: always; border: none; } .page-container { gap: 0; } }
    </style>
</head>
<body>
    <div class="page-container">
        <div class="report-page">
            <div class="header">
                <div class="sp-logo">
                    <div style="border: 2px solid #003366; padding: 2px; width: 80px; text-align: center;">
                        <span style="font-size: 28px; font-weight: 900; color: #003366;">S &amp; P</span>
                        <div style="font-size: 6px; color: #003366; border-top: 1px solid #003366; margin-top: 2px; padding-top: 2px;">Elec Infra Pvt. Ltd.</div>
                    </div>
                </div>
                <div class="siemens-brand">
                    <div class="siemens-logo">SIEMENS</div>
                    <div class="siemens-sub">Authorized Distributor of RMU &amp; CSS</div>
                </div>
            </div>

            <table class="info-table">
                <tr><td colspan="4" class="main-title-cell text-center font-bold">TEST CERTIFICATE OF HT SWITCHGEAR PANEL</td></tr>
                <tr><td class="font-bold">CLIENT</td><td contenteditable="true"></td><td class="font-bold">TESTED ON</td><td contenteditable="true"></td></tr>
                <tr><td class="font-bold">PLANT</td><td contenteditable="true"></td><td class="font-bold">TESTED BY</td><td contenteditable="true"></td></tr>
                <tr><td class="font-bold">SWBD</td><td colspan="3" contenteditable="true"></td></tr>
                <tr><td class="font-bold">FEEDER</td><td colspan="3" contenteditable="true"></td></tr>
            </table>

            <div class="section-header">1.0 Current Transformer Test:</div>
            <div style="font-size: 11px; margin-bottom: 5px; font-weight: 600;">1.1 Metering Core:</div>
            <table>
                <thead>
                    <tr class="bg-gray text-center font-bold">
                        <td style="width: 40px;">Ph</td><td>Sr. No.</td><td>Ratio</td><td>VA</td><td>Acc. Class</td><td>Polarity</td><td>CT Resistance Ω</td><td>Primary Injected Current A</td><td>Secondary Current</td><td>Meter Reading ( Amp)</td>
                    </tr>
                </thead>
                <tbody>
                    <tr class="text-center"><td>R</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                    <tr class="text-center"><td>Y</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                    <tr class="text-center"><td>B</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                </tbody>
            </table>

            <div style="font-size: 11px; margin: 15px 0 5px 0; font-weight: 600;">1.2 Protection Core:</div>
            <table>
                <thead>
                    <tr class="bg-gray text-center font-bold">
                        <td style="width: 40px;">Ph</td><td>Sr. No.</td><td>Ratio</td><td>VA</td><td>Acc. Class</td><td>Polarity</td><td>CT Resistance Ω</td><td>Primary Injected Current A</td><td>Secondary Current</td><td>Meter Reading ( Amp)</td>
                    </tr>
                </thead>
                <tbody>
                    <tr class="text-center"><td>R</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                    <tr class="text-center"><td>Y</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                    <tr class="text-center"><td>B</td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td><td contenteditable="true"></td></tr>
                </tbody>
            </table>

            <div style="margin-top: 15px; font-size: 11px;">
                <span class="font-bold">1.3 Remarks:-</span>
                <span contenteditable="true"></span>
            </div>
        </div>
    </div>
</body>
</html>
